# FMEA: Aseptic Filling Line with AI-Assisted Environmental Monitoring Review

**Date:** 2026-10-26
**Generated by:** `/generate-fmea` (AI-assisted)

> **DRAFT — for team review.** This is an AI-generated starting point, not an approved quality record. All severity, occurrence, and detection scores are illustrative estimates. A cross-functional team must confirm them using site data, deviation history, and its own judgment.

## Scope & assumptions

- **Process:** aseptic filling of a sterile, small-volume injectable into glass vials on a RABS (restricted access barrier system) line, with Grade A filling inside a Grade B background. The scope runs from component preparation through batch disposition.
- **Environmental monitoring (EM) program:** viable air sampling (active and settle plates), surface contact plates, personnel monitoring (gloves and gowns), and continuous non-viable particle counting.
- **AI component:** Sterile Sense AI is assumed to review EM results from the lab system, flag results above alert and action limits, spot adverse trends, and suggest what QA should look at. QA microbiology makes every decision. This describes a hypothetical use for analysis, not a statement of current product capability.
- **Out of scope:** drug substance manufacturing, sterile filtration of bulk product, terminal inspection beyond closure checks, and lab methods for identifying organisms.
- **Framework:** structure follows the general approach of ICH Q9(R1), Quality Risk Management. Relevant guidance for aseptic processing includes EU GMP Annex 1 and FDA's guidance on sterile drug products produced by aseptic processing.

## Process steps

1. Prepare and sterilize components and equipment (vials, stoppers, product-contact parts)
2. Gown up and enter the cleanroom
3. Set up the line and perform aseptic interventions
4. Fill and stopper
5. Collect and process EM samples
6. Review EM data with AI assistance (Sterile Sense AI plus QA microbiology)
7. Disposition the batch

## FMEA table

Scales: 1–10. RPN = S × O × D. **High** = RPN ≥ 100 or S ≥ 9.

| ID | Step | Failure mode | Effect | Cause | Prevention controls | Detection controls | S | O | D | RPN | Priority |
|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | 1 | Components or parts not fully sterilized or depyrogenated | Non-sterile or pyrogenic surfaces touch the product | Wrong load pattern; cycle or depyrogenation tunnel fault | Qualified cycles; defined load patterns | Cycle record review; biological and endotoxin indicators | 10 | 2 | 4 | 80 | **High** (S ≥ 9) |
| 2 | 2 | Gowning breach (exposed skin, torn glove, poor donning) | Operator sheds particles and microbes into the critical zone | Training gaps; glove damage; rushing | Gowning qualification; glove inspection | Glove and gown sampling at exit | 9 | 4 | 5 | 180 | **High** |
| 3 | 3 | Poor aseptic technique during an intervention (e.g., blocking airflow over open vials) | Direct contamination risk to open product | Unplanned interventions; poor technique | Defined intervention list; interventions included in media fills | Supervisor observation | 10 | 4 | 6 | 240 | **High** |
| 4 | 3 | RABS glove port breach (pinhole or tear) | Barrier between operator and Grade A zone is compromised | Glove wear; sharp edges | Scheduled glove changes | Visual glove checks | 10 | 3 | 5 | 150 | **High** |
| 5 | 4 | Loss of unidirectional airflow or room pressure | Grade A conditions are lost during filling | HEPA filter damage; HVAC fault | HEPA integrity testing; HVAC maintenance | Continuous pressure and particle monitoring with alarms | 10 | 2 | 3 | 60 | **High** (S ≥ 9) |
| 6 | 4 | Stopper missing or misplaced | Container closure integrity lost, so the vial may not stay sterile | Feed bowl jams; machine setup | Setup verification | In-line stopper checks; 100% visual inspection | 9 | 3 | 3 | 81 | **High** (S ≥ 9) |
| 7 | 5 | EM sample missed, or taken at the wrong location or time | Contamination happens but no evidence is captured | Missed schedule; unclear location map | EM plan with location map | Manual sample reconciliation | 8 | 4 | 5 | 160 | **High** |
| 8 | 5 | Plate handling error (mislabeled, damaged, wrong incubation) | Invalid or misattributed result | Handwritten labels; manual incubation tracking | Labeling and incubation SOPs | Lab review of plates and records | 7 | 4 | 5 | 140 | **High** |
| 9 | 6 | AI misses an excursion or adverse trend (false negative) | Contamination signal isn't investigated and the batch may be released | Training data lacks rare patterns; new organisms or locations | Mandatory QA review; defined intended use | Periodic human re-review of a sample | 10 | 3 | 5 | 150 | **High** |
| 10 | 6 | Wrong counts fed to the AI (transcription errors) | AI flags or trends are based on wrong data | Manual data entry from plate reads | Data entry SOP | Second-person verification (inconsistent) | 8 | 4 | 6 | 192 | **High** |
| 11 | 6 | Reviewer over-relies on the AI and accepts "no issues" without checking | QA review stops working as an independent control | Automation bias; high data volume | Reviewer training | QA audit of review records | 9 | 5 | 6 | 270 | **High** |
| 12 | 6 | Model drift after facility changes (new sample locations, limits, or equipment) | AI accuracy degrades without anyone noticing | Changes not routed to model re-evaluation | General change control | Ad hoc user feedback | 8 | 3 | 6 | 144 | **High** |
| 13 | 6 | Incomplete audit trail (model version, inputs, overrides) | EM review and disposition can't be reconstructed; data integrity gap | Logging not designed for AI decisions | General system logging | Periodic audit trail review | 7 | 3 | 7 | 147 | **High** |
| 14 | 6 | Too many false trend flags | Review delays; alert fatigue | Over-sensitive trend rules | Initial rule tuning | Flag rate tracking | 4 | 5 | 2 | 40 | Low |
| 15 | 7 | Batch dispositioned before EM results are complete and reviewed | Release without complete sterility assurance evidence | Schedule pressure; plates still incubating | Disposition checklist | QA disposition review | 10 | 2 | 4 | 80 | **High** (S ≥ 9) |

## Recommended actions

| ID | Action | Owner | New S | New O | New D | New RPN |
|---|---|---|---|---|---|---|
| 1 | Trend sterilization and depyrogenation cycle data; verify load patterns at each run | Engineering / Validation | 10 | 1 | 4 | 40 |
| 2 | Requalify gowning on a regular schedule; sample gloves and gowns at every exit from the critical area | QA Micro / Manufacturing | 9 | 3 | 3 | 81 |
| 3 | Reduce interventions through equipment design; record and review interventions on video; cover every intervention type in media fills | Manufacturing / Engineering | 10 | 2 | 4 | 80 |
| 4 | Test glove integrity before each batch; set glove change frequency from failure history | Manufacturing | 10 | 2 | 3 | 60 |
| 5 | Interlock filling with airflow and pressure alarms so filling stops when conditions are lost | Engineering | 10 | 1 | 2 | 20 |
| 6 | Add automatic reject for vials with missing or misplaced stoppers | Engineering | 9 | 2 | 2 | 36 |
| 7 | Use an electronic EM schedule with barcode-scanned sample locations and missed-sample alerts | QA Micro | 8 | 2 | 2 | 32 |
| 8 | Barcode-label plates; track incubation in the lab system | QA Micro | 7 | 2 | 3 | 42 |
| 9 | Evaluate the model on historical EM data enriched with known excursions and trends against predefined acceptance criteria; keep mandatory QA review of all EM data | Data Science / QA | 10 | 2 | 3 | 60 |
| 10 | Feed counts to the AI directly from the lab system; require second-person verification for any manual edit | Engineering / QA Micro | 8 | 2 | 3 | 48 |
| 11 | Have reviewers assess the raw EM data before the AI's summary is shown ("blind-first" review); audit a sample of reviews | QA / Product | 9 | 3 | 4 | 108 |
| 12 | Bring EM location, limit, and equipment changes under change control so they trigger model re-evaluation; monitor AI–human agreement rates | Data Science / QA | 8 | 2 | 3 | 48 |
| 13 | Log model version, inputs, outputs, reviewer ID, timestamps, and overrides in a tamper-evident audit trail | Engineering | 7 | 1 | 3 | 21 |
| 15 | Have the system block disposition until all EM results are final and reviewed; require a QA second signature for any override | QA | 10 | 1 | 3 | 30 |

Note: row 11 is **still high** after the action (RPN 108, S 9). Automation bias is hard to remove fully. The team should consider further controls and re-assess.

## Top risks summary

1. **QA trusting the AI's "no issues" too much (RPN 270).** EM data is high-volume and mostly clean, which is exactly when people stop looking. If reviewers rely on the AI, the main human control over contamination signals is gone.
2. **Poor technique during aseptic interventions (RPN 240).** Every time an operator reaches into the critical zone, open product is at risk. The best fix is fewer interventions, not just more watching.
3. **Wrong counts going into the AI (RPN 192).** The AI can only be as good as its data. Manual transcription of plate counts quietly corrupts every trend downstream.
4. **Gowning breaches (RPN 180).** People are the largest contamination source in aseptic areas, and a small gown or glove failure can go unnoticed during a shift.
5. **Missed or misplaced EM samples (RPN 160).** If a sample isn't taken where and when it should be, contamination can happen without leaving any evidence for the AI or QA to review.

## Limitations

- Scores are illustrative estimates, not based on actual site data, EM history, or deviation records.
- 14 of 15 rows are high priority, mostly because of the S ≥ 9 rule. That's expected for sterile injectables, where most failures could reach patients. The team should still rank actions by RPN and feasibility.
- This draft doesn't establish that any process, system, or Sterile Sense AI is validated, compliant, or fit for its intended use.
- The described AI use is hypothetical. The team should rescope this FMEA to the product's actual intended use and workflow.
- A real assessment needs input from Manufacturing, QA Microbiology, Validation, Engineering, and Data Science.
