# FMEA: Steam Sterilization of Instrument Trays with AI-Assisted Cycle Review

**Date:** 2026-10-25
**Generated by:** `/generate-fmea` (AI-assisted)

> **DRAFT — for team review.** This is an AI-generated starting point, not an approved quality record. All severity, occurrence, and detection scores are illustrative estimates. A cross-functional team must confirm them using site data, deviation history, and its own judgment.

## Scope & assumptions

- **Process:** reusable surgical instrument trays moving from decontamination through steam (moist heat) sterilization to release and sterile storage.
- **AI component:** Sterile Sense AI is assumed to review sterilizer cycle records (parameters and printouts) and suggest a pass or flag to a human reviewer. A human makes the release decision. This describes a hypothetical use for analysis, not a statement of current product capability.
- **Equipment:** pre-vacuum steam sterilizers with routine air-removal and leak testing.
- **Out of scope:** point-of-use handling in the OR, transport between facilities, and low-temperature sterilization methods.
- **Framework:** structure follows the general approach of ICH Q9(R1), Quality Risk Management. Moist heat sterilization practice is covered by standards such as ISO 17665.

## Process steps

1. Clean and decontaminate instruments
2. Inspect and assemble trays
3. Package and configure the load
4. Run the sterilization cycle
5. Review the cycle record with AI assistance (Sterile Sense AI plus a human reviewer)
6. Release and store

## FMEA table

Scales: 1–10. RPN = S × O × D. **High** = RPN ≥ 100 or S ≥ 9.

| ID | Step | Failure mode | Effect | Cause | Prevention controls | Detection controls | S | O | D | RPN | Priority |
|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | 1 | Residual soil or bioburden left on instruments | Steam can't reach the surface, so the instrument may not be sterile | Inadequate manual cleaning; washer-disinfector malfunction | Defined cleaning SOPs; washer cycles; staff training | Visual inspection; periodic cleaning verification tests | 10 | 4 | 6 | 240 | **High** |
| 2 | 2 | Damaged or missing instrument in tray | Surgical delay; possible use of a defective instrument | Rushed assembly; count sheet error | Standard count sheets; tray lists | Second-person check | 6 | 4 | 4 | 96 | Medium |
| 3 | 3 | Torn wrap or failed pouch seal | Sterile barrier lost after processing | Handling damage; wrong packaging material | Approved materials list; handling training | Visual check at release and before use | 9 | 3 | 4 | 108 | **High** |
| 4 | 3 | Overloaded chamber or incorrect load placement | Poor steam penetration and cold spots, so the load may not be fully sterilized | Throughput pressure; unclear load patterns | Defined load configurations | Internal chemical indicators; biological indicators (BIs) | 10 | 4 | 4 | 160 | **High** |
| 5 | 4 | Air removal failure or chamber air leak | Incomplete sterilization | Vacuum pump wear; door gasket leak | Preventive maintenance | Daily air-removal (Bowie-Dick type) test; leak rate test | 10 | 2 | 3 | 60 | **High** (S ≥ 9) |
| 6 | 4 | Wrong cycle selected for the load | Load under-processed | Operator error; similar cycle names | Cycle selection SOP | Cycle printout review | 9 | 3 | 5 | 135 | **High** |
| 7 | 4 | Temperature or pressure sensor drift | Chamber reads in range while actual conditions are not | Calibration overdue or missed | Calibration program | BIs; periodic independent checks | 10 | 2 | 6 | 120 | **High** |
| 8 | 5 | AI marks a failed cycle as pass (false negative) | Non-sterile load may be released if the human misses it too | Training data lacks rare failure patterns; unfamiliar equipment | Human sign-off required; defined intended use | Periodic human re-review of a sample | 10 | 3 | 5 | 150 | **High** |
| 9 | 5 | Model drift after an equipment, firmware, or printout format change | Accuracy degrades without anyone noticing | Input data changes that change control doesn't cover | General change control | Ad hoc user feedback | 8 | 4 | 6 | 192 | **High** |
| 10 | 5 | Reviewer over-relies on the AI and rubber-stamps "pass" | The human check stops working as an independent control | Automation bias; workload | Reviewer training | QA audit of review records | 9 | 5 | 6 | 270 | **High** |
| 11 | 5 | Too many false flags on good cycles | Release delays; alert fatigue | Over-sensitive thresholds | Initial threshold tuning | Flag rate tracking | 4 | 5 | 2 | 40 | Low |
| 12 | 5 | Incomplete audit trail (model version, inputs, overrides) | Release decision can't be reconstructed; data integrity gap | Logging not designed for AI decisions | General system logging | Periodic audit trail review | 7 | 3 | 7 | 147 | **High** |
| 13 | 6 | Load released before all release criteria are met | Possibly non-sterile items reach use | Urgent demand; manual hold tracking | Release SOP | Release record review | 10 | 2 | 5 | 100 | **High** |
| 14 | 6 | Wet packs or poor storage conditions | Moisture can wick contamination through the barrier | Insufficient dry time; high humidity | Dry phase in cycle; storage environment controls | Visual check for moisture | 8 | 3 | 4 | 96 | Medium |

## Recommended actions

| ID | Action | Owner | New S | New O | New D | New RPN |
|---|---|---|---|---|---|---|
| 1 | Add routine cleaning verification at a defined frequency, plus magnified inspection for complex or lumened instruments | SPD Lead / QA | 10 | 3 | 3 | 90 |
| 3 | Standardize packaging materials; add a barrier integrity check to the point-of-use checklist | SPD Lead | 9 | 2 | 3 | 54 |
| 4 | Post visual load pattern guides at each sterilizer; require supervisor sign-off for non-standard loads | Engineering / SPD | 10 | 2 | 4 | 80 |
| 5 | Trend air removal and leak test results; set PM intervals from the trends | Engineering | 10 | 1 | 3 | 30 |
| 6 | Restrict cycle menus by load type; use barcode mapping from load to cycle | Engineering | 9 | 1 | 4 | 36 |
| 7 | Lock out sterilizers with overdue calibration; compare against independent reference monitoring | Engineering / Metrology | 10 | 1 | 4 | 40 |
| 8 | Evaluate the model on a test set enriched with known failed cycles against predefined acceptance criteria; keep mandatory human review of every release | Data Science / QA | 10 | 2 | 3 | 60 |
| 9 | Bring equipment, firmware, and printout format changes under change control so they trigger model re-evaluation; monitor AI–human agreement rates | Data Science / QA | 8 | 2 | 3 | 48 |
| 10 | Have reviewers check key parameters before the AI verdict is shown ("blind-first" review); audit a sample of reviews | QA / Product | 9 | 3 | 4 | 108 |
| 12 | Log model version, inputs, outputs, reviewer ID, timestamps, and overrides in a tamper-evident audit trail | Engineering | 7 | 1 | 3 | 21 |
| 13 | Have the system enforce hold status until all release criteria are met; require a QA second signature for any override | SPD / QA | 10 | 1 | 3 | 30 |

Note: row 10 is **still high** after the action (RPN 108, S 9). Automation bias is hard to remove fully. The team should consider further controls and re-assess.

## Top risks summary

1. **Reviewers trusting the AI too much (RPN 270).** If people stop checking because the AI said "pass," the human safety net is gone. This is the biggest risk because it undermines every other AI-related control.
2. **Dirty instruments going into the sterilizer (RPN 240).** Sterilization can't make up for poor cleaning, and residual soil is hard to see.
3. **Model drift after equipment or format changes (RPN 192).** The AI can quietly get worse when its inputs change, unless changes trigger re-evaluation.
4. **Bad load configuration (RPN 160).** Overloaded or badly arranged loads can block steam, even when the cycle itself runs correctly.
5. **AI passing a failed cycle (RPN 150).** This is rare but severe. Testing on known failure cases and mandatory human review are the main defenses.

## Limitations

- Scores are illustrative estimates, not based on actual site data or deviation history.
- This draft doesn't establish that any process, system, or Sterile Sense AI is validated, compliant, or fit for its intended use.
- The described AI use is hypothetical. The team should rescope this FMEA to the product's actual intended use and workflow.
- A real assessment needs input from SPD, QA, Engineering, Infection Prevention, and Data Science.
